<!doctype html>
<html lang="ja">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>集合住宅 幹線計算書 Ver.1.0</title>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#0f766e">
<link rel="apple-touch-icon" href="icon-180.png">
<style>
:root{--bg:#f4f7fb;--card:#fff;--line:#cbd5e1;--text:#0f172a;--muted:#64748b;--blue:#1d4ed8;--teal:#0f766e;--ok:#15803d;--ng:#dc2626;--calc:#fff7d6;--head:#eaf3ff;--sum:#eefbea}
*{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--text);font-family:-apple-system,BlinkMacSystemFont,"Segoe UI","Noto Sans JP",sans-serif}
header{background:linear-gradient(120deg,#1d4ed8,#0f766e);color:#fff;padding:18px}header h1{margin:0;font-size:22px}header p{margin:6px 0 0;font-size:13px}
main{max-width:1280px;margin:auto;padding:18px}.card{background:var(--card);border:1px solid var(--line);border-radius:14px;padding:16px;margin-bottom:16px;box-shadow:0 8px 20px rgba(15,23,42,.04)}
h2{font-size:18px;margin:0 0 12px}.grid{display:grid;grid-template-columns:repeat(4,1fr);gap:12px}.grid2{display:grid;grid-template-columns:repeat(2,1fr);gap:12px}
label{display:block;font-size:13px;font-weight:700;margin-bottom:5px}input,select,textarea{width:100%;border:1px solid var(--line);border-radius:10px;padding:10px 12px;background:#fff;font-size:15px}
.inputUnit{display:flex}.inputUnit input,.inputUnit select{border-radius:10px 0 0 10px}.unit{min-width:50px;border:1px solid var(--line);border-left:0;border-radius:0 10px 10px 0;display:flex;align-items:center;justify-content:center;background:#f8fafc;font-size:13px;font-weight:700}
.btns{display:flex;gap:8px;flex-wrap:wrap;margin-top:12px}button{border:0;border-radius:10px;padding:10px 14px;font-weight:800;cursor:pointer;background:#e2e8f0;color:#0f172a}button.primary{background:#2563eb;color:#fff}button.green{background:#16a34a;color:#fff}button.dark{background:#0f766e;color:#fff}button.warn{background:#f59e0b;color:#fff}
.small{font-size:12px;color:var(--muted)}.tableWrap{overflow:auto;border:1px solid var(--line);border-radius:12px}table{border-collapse:collapse;width:100%;font-size:13px;background:#fff}th,td{border:1px solid var(--line);padding:8px;text-align:center;white-space:nowrap}th{background:var(--head)}td.left,th.left{text-align:left}.calc{background:var(--calc)}.sum{background:var(--sum);font-weight:800}.ok{color:var(--ok);font-weight:900}.ng{color:var(--ng);font-weight:900}
details{background:#fffbeb;border:1px solid #facc15;border-radius:12px;padding:12px;margin-bottom:16px}summary{font-weight:900;cursor:pointer}.version{position:fixed;right:12px;bottom:12px;background:#111827;color:white;border-radius:999px;padding:7px 10px;font-size:12px;z-index:50;opacity:.9}
.stickyBar{position:sticky;bottom:0;background:rgba(244,247,251,.94);backdrop-filter:blur(8px);border-top:1px solid var(--line);padding:10px;display:flex;gap:8px;justify-content:center;z-index:40}.printOnly{display:none}
.singleLine{font-family:ui-monospace,SFMono-Regular,Menlo,monospace;background:#fff;border:1px solid var(--line);border-radius:12px;padding:10px;white-space:pre;overflow:auto}
#toast{position:fixed;left:50%;bottom:60px;transform:translateX(-50%);background:#0f172a;color:white;padding:10px 14px;border-radius:10px;display:none;z-index:100}
.modalBg{position:fixed;inset:0;background:rgba(15,23,42,.45);display:none;align-items:center;justify-content:center;z-index:80}.modal{width:min(900px,94vw);max-height:90vh;overflow:auto;background:#fff;border-radius:16px;padding:18px;border:1px solid var(--line)}.close{float:right;background:#fee2e2;color:#991b1b}
@media(max-width:900px){.grid,.grid2{grid-template-columns:1fr} main{padding:12px} header h1{font-size:18px}}
@media print{@page{size:A4 landscape;margin:8mm}body{background:white;font-size:10px}header,.noPrint,.stickyBar,.version,.modalBg,details{display:none!important}main{max-width:none;margin:0;padding:0}.card{box-shadow:none;border:0;border-radius:0;padding:0;margin:0}.screenOnly{display:none!important}.printOnly{display:block!important}table{font-size:9.5px}th,td{padding:3px 4px}.printSheet{border:1.5px solid #111;padding:5mm;min-height:190mm}.printTitle{display:grid;grid-template-columns:1.1fr 1.4fr .8fr;gap:8px;align-items:start;margin-bottom:5px}.printTitle h1{font-size:18px;margin:0}.printBox{border:1px solid #333;padding:5px}.sectionTitle{background:#eaf3ff;border:1px solid #333;padding:3px 6px;font-weight:900;margin-top:5px}.printBottom{display:grid;grid-template-columns:1.1fr .9fr .9fr;gap:8px;margin-top:5px}.diagram{height:146px;border:1px solid #333;padding:6px;font-family:ui-monospace,monospace;font-size:10px;white-space:pre;line-height:1.2}}
</style>
</head>
<body>
<header><h1>集合住宅 幹線計算書 Ver.1.0</h1><p>L1〜L6分岐幹線、一次幹線A/B、引込幹線を同時計算。需要率マスタ編集対応。</p></header>
<main>
<details class="noPrint"><summary>出典・注意事項</summary><p class="small">本アプリは設計支援用の参考計算ツールです。需要率は初期マスタとして集合住宅需要率表を登録していますが、実設計では内線規程、電力会社協議、メーカー資料、現場条件、設計者判断を必ず確認してください。</p></details>
<section class="card screenOnly"><h2>共通条件</h2><div class="grid">
<div><label>現場名</label><input id="siteName" placeholder="例：○○マンション新築工事"></div><div><label>建物名</label><input id="buildingName" placeholder="例：○○マンション"></div><div><label>作成者</label><input id="author" placeholder="例：○○電気設計"></div><div><label>会社名</label><input id="company" placeholder="例：株式会社○○電設"></div>
<div><label>電気方式</label><select id="system"><option value="single3">単相3線式</option><option value="three3">三相3線式</option><option value="three4">三相4線式</option></select></div>
<div><label>電圧</label><div class="inputUnit"><select id="voltage"><option value="100/200">100/200V</option><option value="200">200V</option><option value="400">400V</option></select><span class="unit">V</span></div></div>
<div><label>力率</label><div class="inputUnit"><input id="pf" type="number" value="90" step="1"><span class="unit">%</span></div></div><div><label>1戸あたり容量</label><div class="inputUnit"><input id="unitKva" type="number" value="4.0" step="0.1"><span class="unit">kVA</span></div></div>
<div><label>許容電圧降下率</label><div class="inputUnit"><input id="allowDrop" type="number" value="2.0" step="0.1"><span class="unit">%</span></div></div><div><label>引込幹線こう長</label><div class="inputUnit"><input id="mainLength" type="number" value="25" step="1"><span class="unit">m</span></div></div><div><label>一次幹線Aこう長</label><div class="inputUnit"><input id="primaryALength" type="number" value="20" step="1"><span class="unit">m</span></div></div><div><label>一次幹線Bこう長</label><div class="inputUnit"><input id="primaryBLength" type="number" value="20" step="1"><span class="unit">m</span></div></div></div>
<div class="btns noPrint"><button class="primary" onclick="calculate()">計算</button><button class="dark" onclick="openDemandModal()">需要率マスタ編集</button><button class="green" onclick="saveAll()">保存</button><button onclick="loadAll()">読込</button><button onclick="window.print()">A4横で印刷 / PDF</button><button class="warn" onclick="resetSample()">サンプル復元</button></div></section>
<section class="card screenOnly"><h2>分岐幹線 L1〜L6</h2><div class="tableWrap"><table id="branchInputTable"><thead><tr><th>幹線</th><th>名称</th><th>所属一次</th><th>戸数</th><th>共用電灯 kVA</th><th>共用動力 kVA</th><th>こう長 m</th><th>ケーブル</th></tr></thead><tbody></tbody></table></div><p class="small">一次幹線が2系統ある場合、L1〜L6をA/Bに振り分けると一次幹線A/Bと引込幹線を自動集計します。</p></section>
<section class="card screenOnly"><h2>引込側 追加負荷</h2><div class="grid"><div><label>共用電灯（一式容量）</label><div class="inputUnit"><input id="commonLight" type="number" value="10" step="0.1"><span class="unit">kVA</span></div></div><div><label>共用動力（一式容量）</label><div class="inputUnit"><input id="commonPower" type="number" value="15" step="0.1"><span class="unit">kVA</span></div></div><div><label>テナント電灯（一式容量）</label><div class="inputUnit"><input id="tenantLight" type="number" value="20" step="0.1"><span class="unit">kVA</span></div></div><div><label>テナント動力（一式容量）</label><div class="inputUnit"><input id="tenantPower" type="number" value="25" step="0.1"><span class="unit">kVA</span></div></div></div></section>
<section class="card screenOnly"><h2>計算結果</h2><div class="tableWrap"><table id="resultTable"></table></div><h3>一次幹線・引込幹線 集計</h3><div class="grid2"><div class="tableWrap"><table id="primaryTable"></table></div><div class="tableWrap"><table id="mainTable"></table></div></div><h3>単線結線図イメージ</h3><div class="singleLine" id="diagramText"></div></section>
<section class="printOnly"><div class="printSheet"><div class="printTitle"><div><h1>集合住宅 幹線計算書 <span style="font-size:12px">(Ver.1.0)</span></h1><b>A4横 1枚レイアウト</b></div><div class="printBox">現場名：<span id="pSite"></span>　　建物名：<span id="pBuilding"></span></div><div class="printBox">作成日：<span id="pDate"></span><br>作成者：<span id="pAuthor"></span><br><span id="pCompany"></span></div></div><div class="sectionTitle">1. 共通条件</div><table><tr><td>電気方式：<span id="pSystem"></span></td><td>電圧：<span id="pVoltage"></span></td><td>力率：<span id="pPf"></span></td><td>1戸あたり容量：<span id="pUnit"></span> kVA</td><td>需要率マスタ：標準</td><td>許容電圧降下率：<span id="pAllow"></span>%</td></tr></table><div class="sectionTitle">2. 分岐幹線 一覧（所属一次幹線：A / B）</div><table id="printBranchTable"></table><div class="printBottom"><div><div class="sectionTitle">3. 一次幹線 集計</div><table id="printPrimaryTable"></table></div><div><div class="sectionTitle">4. 引込幹線 集計・計算</div><table id="printMainTable"></table></div><div><div class="sectionTitle">5. 単線結線図（イメージ）</div><div class="diagram" id="printDiagram"></div></div></div><div class="sectionTitle">6. 備考・注意事項</div><table><tr><td class="left">・需要率は初期登録の標準需要率マスタを使用。 ・本計算は参考値です。実設計では内線規程、電力会社協議、機器仕様を確認してください。 ・MCCB、ケーブル選定は簡易推奨値です。</td></tr></table></div></section>
<div class="stickyBar noPrint"><button class="primary" onclick="calculate()">計算</button><button class="green" onclick="saveAll()">保存</button><button onclick="window.print()">印刷/PDF</button></div><div class="version">Ver.1.0</div><div id="toast"></div>
<div class="modalBg" id="demandModal"><div class="modal"><button class="close" onclick="closeDemandModal()">閉じる</button><h2>需要率マスタ編集</h2><p class="small">形式：戸数,需要率[%]。最大負荷[kVA]は保存せず、1戸あたり容量から自動計算します。</p><textarea id="demandCsv" rows="18"></textarea><div class="btns"><button class="primary" onclick="applyDemandCsv()">反映</button><button onclick="exportDemandCsv()">CSV再表示</button><button class="warn" onclick="resetDemandMaster()">標準へ戻す</button></div></div></div>
<script>
const sizes=[14,22,38,60,100,150,200,250,325,400], amps={14:88,22:115,38:162,60:217,100:298,150:395,200:469,250:556,325:650,400:745}, mccb=[30,40,50,60,75,100,125,150,175,200,225,250,300,350,400,450,500,600,700,800,1000,1200];
const defaultDemand={1:100,2:100,3:100,4:100,5:100,6:91,7:83,8:78,9:73,10:70,11:67,12:64,13:62,14:61,15:59,16:58,17:57,18:56,19:55,20:54,21:53,22:52,23:51,24:50,25:49,26:49,27:48,28:48,29:47,30:47,40:43,50:40,60:38,70:36,80:34,90:33,100:32};let demand={...defaultDemand}, last={};
const sample=[['L1','A棟幹線','A',10,3,2,35,'CVT'],['L2','B棟幹線','A',8,2,1,40,'CVT'],['L3','C棟幹線','A',12,3,2,30,'CVT'],['L4','D棟幹線','B',6,1.5,1,25,'CVT'],['L5','E棟幹線','B',5,1,1,25,'CVT'],['L6','F棟幹線','B',0,0,0,0,'CVT']];
const q=id=>document.getElementById(id), num=id=>parseFloat(q(id).value)||0, fmt=(v,d=1)=>(isFinite(v)?v:0).toFixed(d);
function toast(t){q('toast').textContent=t;q('toast').style.display='block';setTimeout(()=>q('toast').style.display='none',1800)}
function init(){let tb=q('branchInputTable').querySelector('tbody');sample.forEach((r,i)=>{let tr=document.createElement('tr');tr.innerHTML=`<td><b>${r[0]}</b></td><td><input data-k="name" value="${r[1]}"></td><td><select data-k="primary"><option>A</option><option>B</option></select></td><td><input type="number" data-k="units" value="${r[3]}"></td><td><input type="number" data-k="cl" value="${r[4]}" step="0.1"></td><td><input type="number" data-k="cp" value="${r[5]}" step="0.1"></td><td><input type="number" data-k="len" value="${r[6]}"></td><td><select data-k="cable"><option>CVT</option><option>CV</option><option>EM-CET</option></select></td>`;tb.appendChild(tr);tr.querySelector('[data-k=primary]').value=r[2]});document.querySelectorAll('input,select').forEach(el=>el.addEventListener('change',()=>{autoSystem();calculate();saveDraft()}));loadAll(false);autoSystem();calculate()}
function autoSystem(){let sys=q('system').value;if(sys==='single3')q('voltage').value='100/200';if(sys==='three3')q('voltage').value='200';if(sys==='three4')q('voltage').value='400'}
function getRate(u){let ks=Object.keys(demand).map(Number).sort((a,b)=>a-b);if(u<=0)return 0;if(demand[u])return demand[u];let lo=ks[0],hi=ks[ks.length-1];for(let k of ks){if(k<=u)lo=k;if(k>=u){hi=k;break}}if(u>hi)return demand[hi];if(lo===hi)return demand[lo];return demand[lo]+(demand[hi]-demand[lo])*(u-lo)/(hi-lo)}
function branches(){return [...q('branchInputTable').querySelectorAll('tbody tr')].map((tr,i)=>({id:'L'+(i+1),name:tr.querySelector('[data-k=name]').value,primary:tr.querySelector('[data-k=primary]').value,units:+tr.querySelector('[data-k=units]').value||0,commonLight:+tr.querySelector('[data-k=cl]').value||0,commonPower:+tr.querySelector('[data-k=cp]').value||0,length:+tr.querySelector('[data-k=len]').value||0,cable:tr.querySelector('[data-k=cable]').value}))}
function current(kva){let v=q('voltage').value==='400'?400:200,pf=(num('pf')||100)/100;return (q('system').value==='three3'||q('system').value==='three4')?kva*1000/(1.732*v*pf):kva*1000/(v*pf)}
function drop(I,L,s){let v=q('voltage').value==='400'?400:200,coef=(q('system').value==='three3'||q('system').value==='three4')?30.8:17.8,e=coef*L*I/(1000*s);return{v:e,p:e/v*100}}
function selCable(I,L){let allow=num('allowDrop');for(let s of sizes){let d=drop(I,L,s);if(amps[s]>=I&&d.p<=allow)return{size:s,amp:amps[s],dropV:d.v,dropP:d.p}}let s=sizes[sizes.length-1],d=drop(I,L,s);return{size:s,amp:amps[s],dropV:d.v,dropP:d.p,ng:true}}
function selMccb(I){return mccb.find(x=>x>=I)||mccb[mccb.length-1]}
function calculate(){let unitKva=num('unitKva'),allow=num('allowDrop');let rows=branches().map(b=>{let rate=getRate(b.units),totalUnit=unitKva*b.units,demandKva=totalUnit*rate/100,totalKva=demandKva+b.commonLight+b.commonPower,I=current(totalKva),cable=selCable(I,b.length||1),breaker=selMccb(I),ok=!cable.ng&&cable.dropP<=allow&&cable.amp>=I;return{...b,rate,totalUnit,demandKva,totalKva,I,cable,breaker,ok}});let primary={A:{kva:0,ids:[]},B:{kva:0,ids:[]}};rows.forEach(r=>{primary[r.primary].kva+=r.totalKva;primary[r.primary].ids.push(r.id)});['A','B'].forEach(p=>{primary[p].I=current(primary[p].kva);primary[p].cable=selCable(primary[p].I,num(p==='A'?'primaryALength':'primaryBLength')||1);primary[p].breaker=selMccb(primary[p].I)});let branchKva=rows.reduce((a,r)=>a+r.totalKva,0),extra=num('commonLight')+num('commonPower')+num('tenantLight')+num('tenantPower'),mainKva=branchKva+extra,mainI=current(mainKva),mainCable=selCable(mainI,num('mainLength')||1),mainBreaker=selMccb(mainI);last={rows,primary,branchKva,extra,mainKva,mainI,mainCable,mainBreaker};render(rows,primary)}
function render(rows,primary){q('resultTable').innerHTML='<thead><tr><th>幹線</th><th>名称</th><th>一次</th><th>戸数</th><th>需要率%</th><th>住戸最大kVA</th><th>共用電灯</th><th>共用動力</th><th>合計kVA</th><th>電流A</th><th>こう長m</th><th>降下%</th><th>MCCB</th><th>推奨幹線</th><th>判定</th></tr></thead><tbody>'+rows.map(r=>`<tr><td><b>${r.id}</b></td><td class="left">${r.name}</td><td>${r.primary}</td><td>${r.units}</td><td>${fmt(r.rate,0)}</td><td class="calc">${fmt(r.demandKva)}</td><td>${fmt(r.commonLight)}</td><td>${fmt(r.commonPower)}</td><td class="calc">${fmt(r.totalKva)}</td><td>${fmt(r.I,0)}</td><td>${r.length||'-'}</td><td>${fmt(r.cable.dropP)}</td><td>${r.breaker}</td><td>${r.cable.size}sq</td><td class="${r.ok?'ok':'ng'}">${r.ok?'○ OK':'× NG'}</td></tr>`).join('')+'</tbody>';
q('primaryTable').innerHTML=`<tr><th>項目</th><th>一次A</th><th>一次B</th></tr><tr><td>所属</td><td>${primary.A.ids.join(', ')}</td><td>${primary.B.ids.join(', ')}</td></tr><tr><td>合計最大需要容量 kVA</td><td class="calc">${fmt(primary.A.kva)}</td><td class="calc">${fmt(primary.B.kva)}</td></tr><tr><td>設計電流 A</td><td>${fmt(primary.A.I,0)}</td><td>${fmt(primary.B.I,0)}</td></tr><tr><td>推奨MCCB A</td><td>${primary.A.breaker}</td><td>${primary.B.breaker}</td></tr><tr><td>推奨幹線</td><td>${primary.A.cable.size}sq</td><td>${primary.B.cable.size}sq</td></tr><tr><td>電圧降下率 %</td><td>${fmt(primary.A.cable.dropP)}</td><td>${fmt(primary.B.cable.dropP)}</td></tr>`;
q('mainTable').innerHTML=`<tr><th>項目</th><th>値</th></tr><tr><td>分岐幹線合計 kVA</td><td class="calc">${fmt(last.branchKva)}</td></tr><tr><td>共用電灯 kVA</td><td>${fmt(num('commonLight'))}</td></tr><tr><td>共用動力 kVA</td><td>${fmt(num('commonPower'))}</td></tr><tr><td>テナント電灯 kVA</td><td>${fmt(num('tenantLight'))}</td></tr><tr><td>テナント動力 kVA</td><td>${fmt(num('tenantPower'))}</td></tr><tr><td>総需要容量 kVA</td><td class="sum">${fmt(last.mainKva)}</td></tr><tr><td>設計電流 A</td><td>${fmt(last.mainI,0)}</td></tr><tr><td>推奨MCCB A</td><td>${last.mainBreaker}</td></tr><tr><td>推奨引込幹線</td><td class="sum">CVT ${last.mainCable.size}sq</td></tr><tr><td>電圧降下率 %</td><td>${fmt(last.mainCable.dropP)}</td></tr><tr><td>判定</td><td class="${last.mainCable.ng?'ng':'ok'}">${last.mainCable.ng?'× NG':'○ OK'}</td></tr>`;
let diagram=`                 電力会社
                    │
              引込開閉器 MCCB ${last.mainBreaker}A
                    │
        ┌───────────┴───────────┐
        │                       │
 一次幹線A ${primary.A.breaker}A          一次幹線B ${primary.B.breaker}A
 ${primary.A.cable.size}sq                 ${primary.B.cable.size}sq
        │                       │
   ${primary.A.ids.join('   ')}              ${primary.B.ids.join('   ')}`;q('diagramText').textContent=diagram;q('printDiagram').textContent=diagram;renderPrint(rows,primary)}
function renderPrint(rows,primary){q('pSite').textContent=q('siteName').value||'';q('pBuilding').textContent=q('buildingName').value||'';q('pDate').textContent=new Date().toLocaleDateString('ja-JP');q('pAuthor').textContent=q('author').value||'';q('pCompany').textContent=q('company').value||'';q('pSystem').textContent=q('system').selectedOptions[0].textContent;q('pVoltage').textContent=q('voltage').value+'V';q('pPf').textContent=fmt(num('pf')/100,2);q('pUnit').textContent=fmt(num('unitKva'));q('pAllow').textContent=fmt(num('allowDrop'));q('printBranchTable').innerHTML='<tr><th>幹線</th><th>名称</th><th>一次</th><th>戸数</th><th>需要率%</th><th>住戸最大kVA</th><th>共用電灯</th><th>共用動力</th><th>合計kVA</th><th>電流A</th><th>こう長</th><th>降下%</th><th>MCCB</th><th>推奨幹線</th><th>判定</th></tr>'+rows.map(r=>`<tr><td>${r.id}</td><td>${r.name}</td><td>${r.primary}</td><td>${r.units}</td><td>${fmt(r.rate,0)}</td><td class="calc">${fmt(r.demandKva)}</td><td>${fmt(r.commonLight)}</td><td>${fmt(r.commonPower)}</td><td class="calc">${fmt(r.totalKva)}</td><td>${fmt(r.I,0)}</td><td>${r.length}</td><td>${fmt(r.cable.dropP)}</td><td>${r.breaker}</td><td>CVT ${r.cable.size}sq</td><td class="${r.ok?'ok':'ng'}">${r.ok?'○OK':'×NG'}</td></tr>`).join('')+`<tr class="sum"><td colspan="5">分岐幹線 合計</td><td>${fmt(rows.reduce((a,r)=>a+r.demandKva,0))}</td><td>${fmt(rows.reduce((a,r)=>a+r.commonLight,0))}</td><td>${fmt(rows.reduce((a,r)=>a+r.commonPower,0))}</td><td>${fmt(last.branchKva)}</td><td>${fmt(rows.reduce((a,r)=>a+r.I,0),0)}</td><td colspan="5"></td></tr>`;
q('printPrimaryTable').innerHTML=`<tr><th>項目</th><th>A</th><th>B</th></tr><tr><td>所属</td><td>${primary.A.ids.join(',')}</td><td>${primary.B.ids.join(',')}</td></tr><tr><td>需要容量 kVA</td><td class="calc">${fmt(primary.A.kva)}</td><td class="calc">${fmt(primary.B.kva)}</td></tr><tr><td>設計電流 A</td><td>${fmt(primary.A.I,0)}</td><td>${fmt(primary.B.I,0)}</td></tr><tr><td>MCCB A</td><td>${primary.A.breaker}</td><td>${primary.B.breaker}</td></tr><tr><td>推奨幹線</td><td>CVT ${primary.A.cable.size}sq</td><td>CVT ${primary.B.cable.size}sq</td></tr><tr><td>電圧降下率 %</td><td>${fmt(primary.A.cable.dropP)}</td><td>${fmt(primary.B.cable.dropP)}</td></tr>`;
q('printMainTable').innerHTML=`<tr><th>項目</th><th>値</th></tr><tr><td>住戸負荷合計</td><td class="calc">${fmt(last.branchKva)}</td></tr><tr><td>共用電灯</td><td>${fmt(num('commonLight'))}</td></tr><tr><td>共用動力</td><td>${fmt(num('commonPower'))}</td></tr><tr><td>テナント電灯</td><td>${fmt(num('tenantLight'))}</td></tr><tr><td>テナント動力</td><td>${fmt(num('tenantPower'))}</td></tr><tr><td>総需要容量</td><td class="sum">${fmt(last.mainKva)}</td></tr><tr><td>設計電流 A</td><td>${fmt(last.mainI,0)}</td></tr><tr><td>推奨MCCB</td><td>${last.mainBreaker}</td></tr><tr><td>推奨引込幹線</td><td class="sum">CVT ${last.mainCable.size}sq</td></tr><tr><td>判定</td><td class="${last.mainCable.ng?'ng':'ok'}">${last.mainCable.ng?'×NG':'○OK'}</td></tr>`}
function openDemandModal(){exportDemandCsv();q('demandModal').style.display='flex'}function closeDemandModal(){q('demandModal').style.display='none'}function exportDemandCsv(){q('demandCsv').value='戸数,需要率\n'+Object.keys(demand).map(Number).sort((a,b)=>a-b).map(k=>`${k},${demand[k]}`).join('\n')}function applyDemandCsv(){let obj={};q('demandCsv').value.split(/\n/).map(x=>x.trim()).filter(Boolean).forEach((line,i)=>{if(i===0&&line.includes('戸数'))return;let[a,b]=line.split(',').map(x=>x.trim());if(+a>0&&+b>0)obj[+a]=+b});if(Object.keys(obj).length){demand=obj;toast('需要率マスタを反映しました');calculate()}closeDemandModal()}function resetDemandMaster(){demand={...defaultDemand};exportDemandCsv();calculate()}function saveAll(){localStorage.setItem('apartmentFeederV1',JSON.stringify(getState()));toast('保存しました')}function saveDraft(){localStorage.setItem('apartmentFeederDraft',JSON.stringify(getState()))}function loadAll(show=true){let s=localStorage.getItem('apartmentFeederV1')||localStorage.getItem('apartmentFeederDraft');if(!s)return;try{setState(JSON.parse(s));if(show)toast('読み込みました')}catch(e){}}function getState(){let inputs={};document.querySelectorAll('input,select').forEach(el=>{if(el.id)inputs[el.id]=el.value});return{inputs,demand,branches:branches()}}function setState(st){if(st.inputs)for(let[k,v]of Object.entries(st.inputs)){if(q(k))q(k).value=v}if(st.demand)demand=st.demand;if(st.branches){let trs=[...q('branchInputTable').querySelectorAll('tbody tr')];st.branches.forEach((b,i)=>{let tr=trs[i];if(!tr)return;tr.querySelector('[data-k=name]').value=b.name;tr.querySelector('[data-k=primary]').value=b.primary;tr.querySelector('[data-k=units]').value=b.units;tr.querySelector('[data-k=cl]').value=b.commonLight;tr.querySelector('[data-k=cp]').value=b.commonPower;tr.querySelector('[data-k=len]').value=b.length;tr.querySelector('[data-k=cable]').value=b.cable})}calculate()}function resetSample(){localStorage.removeItem('apartmentFeederV1');location.reload()}if('serviceWorker'in navigator){navigator.serviceWorker.register('service-worker.js').catch(()=>{})}init();
</script>
</main></body></html>